锅炉拍片记录保守清洗发布说明
规则版本：film-records-physical-codes-v10
源文件：C:\Users\DLX\Desktop\锅炉拍片记录1.xlsx
源SHA256：f32055a8bc3a4699cb1348dcd1a6428046dfce7bdec64c17be13158ee075d886

一、总量（检查清单条次，不是独立物理管根数）
全量候选464，正式导入464（含用户确认修正的第27屏）。
- 2026年1号机C修：候选160，隔离0，正式导入160，其中汇总展开91。
- 2022年1号机A修：候选152，隔离0，正式导入152，其中汇总展开0。
- 2021年2号机A修：候选152，隔离0，正式导入152，其中汇总展开0。
汇总展开91条已经包含在全部批次及对应单批次文件，不要重复叠加。

二、导入边界
编码为位置物理身份，不带流水数字（例 1G-GGRQ-GQ-L002-F004-W）；批次流水号只保留在溯源列。
同一根管不同年份的检查共用同一编码，历史按日期聚合检索；跨批次同码是正常复检，不是重复。
不得与旧版373条或旧91条直接叠加；已导入旧包时必须先备份，由主系统按来源逐条迁移/替换并核验，不能只依赖编码查重。
优先选择本包导入_全部批次.xlsx一次导入；单批次文件是其分片，不是额外数据。
增量_2026年1号机C修_汇总展开文件仅用于本规则版本同源包的分阶段导入/追溯；其来源ID及编码与全部批次文件完全相同，不是旧包的兼容补丁。
日期列为年份文本，不是假定01-01。目标导入器若不支持年精度，应停止导入并补真实日期，禁止自动补月日。
结构校验/能读入文件不等于生命周期可用；目标系统仍须保留来源ID、日期精度、异常观察，按物理管身份关联W/Q部位与跨批次事件，不得把本批次流水号当永久管ID。

三、已落实的规则
机组：2026=1号机C修、2022=1号机A修、2021=2号机A修；A侧R、B侧L。
自v9起导入「详细描述/结论」只含检测内容（方法/结果与待确认提示）；批次、来源ID、位置、依据注记、原备注等溯源信息全部在导入表专属列与审计工作簿，不再堆进描述。
目标系统按来源ID识别同源记录：重导本包将更新既有记录的描述，不会产生重复。
源2026第32行“第24屏”经用户确认实为第27屏，已按L027导入（第29行L024保留）。
材质写法统一全称（SA-213TP304H/SA-213TP347H/SA-213T91）；12CrMoVG经用户确认实为12Cr1MoVG。
高过弯头材质/规格按用户确认的12回路分段基准（图纸148M211-0）推导：回路=入口段F00k(向下)+出口段F(25-k)(向上)，底弯件=入口段末段——回路1=Φ54×7.5 TP347H、回路2-4=Φ51×8 TP304H、回路5-7及12=Φ51×8 T91、回路8-11=Φ51×9 12Cr1MoVG；据此T91底弯规格由配对的Φ51×9修正为Φ51×8。
按源行及行内清单顺序展开，隔离项不占流水；批次流水号（溯源列）按各批次源行与行内展开顺序连续且唯一。source_order是含隔离项的候选顺序，import_serial是正式事件流水；两者均不代表物理弯头编号，且不进入编码。
源2026第38行枚举1–32屏F002/F003共64项；5个原异常位置为L013-F002、L005-F002、L004-F003、L010-F002、L025-F002，仅写“发现异物，割开检查为氧化皮”，不新增不合格判定。其余59项按原文其余合格；64项规格经图纸148M211-0确认为Φ51×8（源表Φ54×7.5为笔误，已更正），与回路2-4底弯段Φ51×8 TP304H一致。
源2026第39行展开32项，结果、Φ54×7.5和TP347H均来自本行；按确认几何编码落F024（B001≙F024），与回路1底弯段Φ54×7.5 TP347H一致。只排除同批本汇总的5异常，不因其他年度检查而删除本年度事件。
自v10起包内编码直接按2026-11-01统一回路编号口径出码：A侧R屏号镜像为规范方向L（高过32屏R001≙L032、高再64片R001≙L064），高过旧腿号F013–F024按回路号迁移（W落入口段位F00(25-n)-W、Q换对侧腿B00(25-n)，2026年共50条）；源侧别与旧腿号保留在源位置/原始编码列，导入系统无需再做屏号/腿号迁移；同码多条=同回路底弯双侧拍摄或历年复检，幂等以来源ID为准。

四、仍需确认，未冒充事实
高过弯头材质/规格已按12回路分段基准填入（2026第4/5行32条、2022/2021高过152条），高再仍按前7根区带映射（Φ60×4），依据逐条记录在材质/规格依据列。
高再（7根）回路分段表待高再材料分界图提供后照此办理。仅实际检测“日”未提供（月份已确认），取得后可替换提升分析精度。
五、追溯和验证
manifest.json包含源文件/清洗器SHA256、规则版本、每条来源映射、问题清单、产物SHA256。审计工作簿保留全464个来源候选（当前附件），隔离表不可导入。
仅在全部文件生成及回读核验通过后原子发布；已有不同内容/锁文件时拒绝覆盖。同输入及规则重跑验证现有包后不写入；新目录重建得到相同字节。
所有表为可程序核验的静态事实/统计，无公式；工作簿构建元数据使用固定时间以保证字节可复现，不代表检修日期。
