# 基础温度测点台账

两台机组的基础温度测点清单，供超温模块建点及每月越限报表匹配使用。

## 文件

- `基础温度测点台账.xlsx`：正式台账（测点台账 + 分类汇总）
- `基础温度测点台账.csv`：同内容纯文本版，便于版本比对和脚本读取

重新生成：

```bash
python -I scripts/build_temperature_point_ledger.py
```

## 范围与口径

- 数据来源：用户 2026-11-05 提供的 1 号机组 8 组 DCS 点位及限值。
- 2 号机组按相同描述、数量、限值生成，仅将 `DCS1` 前缀替换为 `DCS2`。
- 单台机组 102 个测点，两台合计 **204** 个。

| 测点分组 | 单机数量 | 限值(℃) | 测量类型 | 系统码 |
|---|---:|---:|---|---|
| 低温过热器出口集箱管壁温度 | 18 | 472 | 集箱壁温 | DGRQ |
| 全大屏过热器出口壁温 | 12 | 498 | 管壁温度 | DPGRQ |
| 后屏过热器管壁温度 | 12 | 498 | 管壁温度 | HPGRQ |
| 高温过热器出口集箱管壁温度 | 16 | 568 | 集箱壁温 | GGRQ |
| 低温再热器出口集箱管壁温度 | 18 | 522 | 集箱壁温 | DZRQ |
| 高温再热器出口集箱管壁温度 | 20 | 578 | 集箱壁温 | GZRQ |
| 过热蒸汽温度 | 3 | 546 | 蒸汽温度 | - |
| 再热蒸汽温度 | 3 | 551 | 蒸汽温度 | - |

限值来源为用户提供的机组温度限值（2026-11-05），**正式定值单/运行规程依据待复核**。复核后应通过追加配置版本保留历史，不覆盖已有记录。

## 与月报的对应关系

月报列与本台账的匹配方式：

| 月报列 | 对应字段 | 说明 |
|---|---|---|
| 点位 | `DCS Tag` | 机组内唯一，作为匹配主键 |
| 描述 | `测点名称` | 辅助核对，不用作唯一键 |
| 限值 ? | `温度限值(℃)` | 入库前核对是否与当时有效配置一致 |
| 最值 | 事件温度 | 事件区间内的最高值 |
| 开始时间 / 结束时间 | 事件起止 | 转为毫秒时间戳 |
| 总时长(秒) | — | 实际内容为 `HH:mm:ss`，须解析并与起止时间差核对 |

同一测点同月可有多条越限事件，应全部保留；累计时长按事件区间并集计算，重叠时段不重复计时。重复上传同一文件时按“点位 + 起止时间 + 越限类型”等来源指纹去重。
